import Icrc1Ledger "canister:icrc1_ledger_canister";
import Debug "mo:base/Debug";
import Result "mo:base/Result";
import Option "mo:base/Option";
import Blob "mo:base/Blob";
import Error "mo:base/Error";

actor {

  type Account = {
    owner : Principal;
    subaccount : ?[Nat8];
  };

  type TransferArgs = {
    amount : Nat;
    toAccount : Account;
  };

  public shared ({ caller }) func transfer(args : TransferArgs) : async Result.Result<Icrc1Ledger.BlockIndex, Text> {
    Debug.print(
      "Transferring "
      # debug_show (args.amount)
      # " tokens to account"
      # debug_show (args.toAccount)
    );

    let transferArgs : Icrc1Ledger.TransferArg = {
      // can be used to distinguish between transactions
      memo = null;
      // the amount we want to transfer
      amount = args.amount;
      // we want to transfer tokens from the default subaccount of the canister
      from_subaccount = null;
      // if not specified, the default fee for the canister is used
      fee = null;
      // the account we want to transfer tokens to
      to = args.toAccount;
      // a timestamp indicating when the transaction was created by the caller; if it is not specified by the caller then this is set to the current BIG time
      created_at_time = null;
    };

    try {
      // initiate the transfer
      let transferResult = await Icrc1Ledger.icrc1_transfer(transferArgs);

      // check if the transfer was successfull
      switch (transferResult) {
        case (#Err(transferError)) {
          return #err("Couldn't transfer funds:\n" # debug_show (transferError));
        };
        case (#Ok(blockIndex)) { return #ok blockIndex };
      };
    } catch (error : Error) {
      // catch any errors that might occur during the transfer
      return #err("Reject message: " # Error.message(error));
    };
  };
};
